# Trace matrix (generated)

Generated by `scripts/qms/trace.py`. Do not edit by hand.

Requirements: 71 (67 active). Active with verification: 67. Active without verification: 0. Tags pointing at unknown IDs: 0. Tags pointing at retired IDs: 0.

| Requirement | Status | Verified by |
|---|---|---|
| DCM-SRS-001 | Active | `modules/dicom/internal/gateway/gateway_e2e_test.go:TestEndToEnd` |
| DCM-SRS-002 | Active | `modules/dicom/internal/gateway/gateway_e2e_test.go:TestEndToEnd`<br>`modules/dicom/internal/gateway/riskcontrol_test.go:TestStoreFailureNeverAcknowledged` |
| DCM-SRS-003 | Active | `modules/dicom/internal/dcm/dcm_test.go:TestSelectStorageSyntaxKeepsSenderPreference`<br>`manual: scripts/conformance.sh (DCMTK 3.6.7) C-STORE/C-MOVE of JPEG Baseline, JPEG-LS, RLE, JPEG 2000; compressed pixel data byte-identical (pre-QMS run 2026-11-07)` |
| DCM-SRS-004 | Active | `modules/dicom/internal/dcm/dcm_test.go:TestPart10RoundTrip`<br>`modules/dicom/internal/dcm/dcm_test.go:TestStringsHandlesRawAndMultiValues`<br>`modules/dicom/internal/dcm/fuzz_test.go:FuzzPart10RoundTrip`<br>`modules/dicom/internal/gateway/pixelintegrity_test.go:TestPixelDataIntegrity` |
| DCM-SRS-005 | Active | `modules/dicom/internal/blob/blob_test.go:TestStoreContract`<br>`modules/dicom/internal/gateway/admin_test.go:TestAllowListPermits` |
| DCM-SRS-006 | Active | `modules/dicom/internal/gateway/find_test.go:TestBuildFilterKinds`<br>`modules/dicom/internal/gateway/fuzz_test.go:FuzzCFindKeys`<br>`modules/dicom/internal/gateway/fuzz_test.go:FuzzCFindIdentifierBytes`<br>`modules/dicom/internal/gateway/gateway_e2e_test.go:TestEndToEnd`<br>`modules/dicom/internal/index/conformance_test.go:TestConformance` |
| DCM-SRS-007 | Active | `modules/dicom/internal/gateway/find_test.go:TestFindRefinementsEndToEnd` |
| DCM-SRS-008 | Active | `modules/dicom/internal/gateway/find_test.go:TestTimeBounds`<br>`modules/dicom/internal/gateway/find_test.go:TestFindRefinementsEndToEnd` |
| DCM-SRS-009 | Active | `modules/dicom/internal/gateway/find_test.go:TestResponseCharset`<br>`modules/dicom/internal/gateway/find_test.go:TestFindRefinementsEndToEnd` |
| DCM-SRS-010 | Active | `modules/dicom/internal/gateway/gateway_e2e_test.go:TestEndToEnd`<br>`modules/dicom/internal/gateway/pixelintegrity_test.go:TestPixelDataIntegrity` |
| DCM-SRS-011 | Active | `modules/dicom/internal/gateway/gateway_e2e_test.go:TestEndToEnd` |
| DCM-SRS-012 | Active | `modules/dicom/internal/gateway/gateway_e2e_test.go:TestEndToEnd` |
| DCM-SRS-013 | Active | `modules/dicom/cmd/libredcm/remoteaes_test.go:TestParseRemoteAEs` |
| DCM-SRS-014 | Active | `modules/dicom/internal/gateway/riskcontrol_test.go:TestWrongCalledAERejected`<br>`manual: DCMTK echoscu with a wrong called AE title, rejected "Called AE Title Not Recognized" (pre-QMS run 2026-10-11)` |
| DCM-SRS-015 | Active | `modules/dicom/internal/gateway/allow_test.go:TestParseAllowRule`<br>`modules/dicom/internal/gateway/allow_test.go:TestAllowListEndToEnd`<br>`modules/dicom/internal/gateway/allow_test.go:TestNormalizeAllowedAEsMatchesSetAllowedAEs` |
| DCM-SRS-016 | Active | `modules/dicom/cmd/libredcm/reload_test.go:TestReloadAppliesLiveSettings` |
| DCM-SRS-017 | Active | `modules/dicom/internal/gateway/allow_test.go:TestAllowListEndToEnd` |
| DCM-SRS-018 | Active | `modules/dicom/internal/dcm/dcm_test.go:TestPart10RefusesUnencodableMeta`<br>`modules/dicom/internal/dcm/fuzz_test.go:FuzzPart10RoundTrip` |
| DCM-SRS-020 | Active | `modules/dicom/internal/index/conformance_test.go:TestConformance` |
| DCM-SRS-021 | Active | `modules/dicom/internal/index/upgrade_test.go:TestUpgradeFromV1` |
| DCM-SRS-022 | Active | `modules/dicom/internal/index/index_test.go:TestBackupWhileWriting`<br>`modules/dicom/internal/index/index_test.go:TestBackupRejectsEmptyDest` |
| DCM-SRS-023 | Draft | **NOT VERIFIED** |
| DCM-SRS-030 | Active | `modules/dicom/internal/events/outbox_test.go:TestRelaySurvivesBusOutage`<br>`modules/dicom/internal/events/outbox_test.go:TestBackoff`<br>`modules/dicom/internal/index/outbox_test.go:TestOutboxLifecycle`<br>`modules/dicom/internal/index/outbox_test.go:TestOutboxConcurrentClaims` |
| DCM-SRS-031 | Active | `modules/dicom/internal/events/legacy_test.go:TestLegacySubjects` |
| DCM-SRS-032 | Active | `modules/dicom/internal/gateway/audit_test.go:TestOmitPatientID`<br>`modules/dicom/internal/gateway/live_test.go:TestAuditRingHonoursPatientIDOmission` |
| DCM-SRS-040 | Active | `modules/dicom/internal/gateway/audit_test.go:TestAuditRecords` |
| DCM-SRS-041 | Active | `platform/runtime/runtime_test.go:TestAdminNoTokenIsOpen`<br>`platform/runtime/runtime_test.go:TestAdminToken`<br>`platform/runtime/runtime_test.go:TestAdminTokenFile` |
| DCM-SRS-042 | Active | `modules/dicom/cmd/libredcm/gencert_test.go:TestGenCert` |
| DCM-SRS-043 | Active | `modules/dicom/internal/gateway/srs_verification_test.go:TestDICOMListenerTLSOnly`<br>`manual: Windows (Surface Pro 7) self-signed and own-file TLS: DICOM TLS store/find worked and plain DICOM was refused (pre-QMS run 2026-11-07, CHANGELOG "Tested (2026-11-07)")` |
| DCM-SRS-044 | Draft | **NOT VERIFIED** |
| DCM-SRS-045 | Draft | **NOT VERIFIED** |
| DCM-SRS-050 | Active | `modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayLoadOrder`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditSetByEnvironment`<br>`platform/config/config_test.go:TestEnvOverridesAndEmptyIsUnset` |
| DCM-SRS-051 | Active | `platform/config/config_test.go:TestLegacyNamesAndPrefix` |
| DCM-SRS-052 | Retired | **NOT VERIFIED** |
| DCM-SRS-053 | Active | `modules/dicom/internal/gateway/srs_verification_test.go:TestGracefulShutdown` |
| DCM-SRS-054 | Active | `modules/dicom/internal/gateway/srs_verification_test.go:TestMetricsExposed`<br>`modules/dicom/internal/licensing/licensing_test.go:TestLicenseStateMetrics` |
| DCM-SRS-055 | Active | `manual: 3-node cluster (PostgreSQL + NATS + HAProxy) conformance and node-failure test (pre-QMS run 2026-11-07)` |
| DCM-SRS-056 | Active | `manual: workstation installer end-to-end on Linux (2026-10-11, 2026-11-07) and Windows upgrade on Surface Pro 7 (2026-11-07); macOS not tested` |
| DCM-SRS-057 | Active | `platform/runtime/runtime_test.go:TestVersionInfo` |
| DCM-SRS-058 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/gateway/nolicense_test.go:TestGatewayHasNoLicenseDependency` |
| DCM-SRS-059 | Active | `modules/dicom/internal/licensing/licensing_test.go:TestUnlicensedNagAndAcknowledgement`<br>`modules/dicom/internal/licensing/licensing_test.go:TestGraceWarnsDaily` |
| DCM-SRS-060 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayFailedChangeLeavesEverythingAsItWas`<br>`modules/dicom/cmd/libredcm/reload_test.go:TestReloadBlockedUntilLicenseAcknowledged`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadBlockedUntilLicenceAcknowledged`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditFailuresChangeNothing`<br>`modules/dicom/internal/licensing/licensing_test.go:TestUnlicensedNagAndAcknowledgement`<br>`modules/dicom/internal/licensing/licensing_test.go:TestRenewalClearsBlock`<br>`platform/runtime/runtime_test.go:TestVersionInfo` |
| DCM-SRS-061 | Active | `modules/dicom/internal/licensing/licensing_test.go:TestUnlicensedNagAndAcknowledgement` |
| DCM-SRS-070 | Active | `modules/dicom/internal/gateway/conflict_test.go:TestConflictQuarantineHidden`<br>`modules/dicom/internal/index/conflict_test.go:TestUpsertNeverReassignsStudy`<br>`modules/dicom/internal/index/conflict_test.go:TestUpsertNeverMovesSeriesOrInstance`<br>`modules/dicom/internal/index/conflict_test.go:TestConcurrentFirstRegistration` |
| DCM-SRS-071 | Active | `modules/dicom/internal/gateway/conflict_test.go:TestConflictQuarantineHidden`<br>`modules/dicom/internal/gateway/conflict_test.go:TestConflictReject`<br>`modules/dicom/internal/gateway/conflict_test.go:TestConflictAcceptSeparate` |
| DCM-SRS-072 | Active | `modules/dicom/internal/gateway/conflict_test.go:TestConflictQuarantineHidden`<br>`modules/dicom/internal/index/conflict_test.go:TestConflictRecordAndVisibility` |
| DCM-SRS-073 | Active | `modules/dicom/internal/control/data_test.go:TestStudiesHideHeldConflictInstances`<br>`modules/dicom/internal/gateway/admin_test.go:TestQueryIndexConflictVisibility`<br>`modules/dicom/internal/gateway/admin_test.go:TestSendNeverSendsHeldInstances`<br>`modules/dicom/internal/gateway/conflict_test.go:TestConflictQuarantineHidden`<br>`modules/dicom/internal/gateway/conflict_test.go:TestConflictFlaggedCoerced`<br>`modules/dicom/internal/gateway/conflict_test.go:TestConflictAcceptSeparate`<br>`modules/dicom/internal/index/conflict_test.go:TestConflictRecordAndVisibility` |
| DCM-SRS-074 | Active | `modules/dicom/internal/gateway/conflict_test.go:TestConflictQuarantineHidden` |
| DCM-SRS-075 | Active | `modules/dicom/internal/dcm/coerce_test.go:TestCoercePatientID`<br>`modules/dicom/internal/dcm/coerce_test.go:TestCoerceKeepsHistoryAndSkipsNoop`<br>`modules/dicom/internal/dcm/coerce_test.go:TestCoerceUndefinedLengthHistoryAndEncapsulated`<br>`modules/dicom/internal/dcm/coerce_test.go:TestCoerceRefusesInvalid`<br>`modules/dicom/internal/gateway/conflict_test.go:TestConflictFlaggedCoerced` |
| DCM-SRS-076 | Active | `modules/dicom/internal/gateway/conflict_test.go:TestDemographicsMismatchKeepsFirst`<br>`modules/dicom/internal/index/conflict_test.go:TestFirstDemographicsKept` |
| DCM-SRS-077 | Active | `modules/dicom/internal/control/control_test.go:TestControlAPI`<br>`modules/dicom/internal/control/control_test.go:TestConflictEndpointsRefuseWrongInstance`<br>`modules/dicom/internal/control/readonly_test.go:TestReadOnlyEndpointsRequireToken`<br>`modules/dicom/internal/gateway/conflict_test.go:TestResolveValidation`<br>`modules/dicom/internal/gateway/conflict_test.go:TestResolveCorrectIncoming`<br>`modules/dicom/internal/gateway/conflict_test.go:TestResolveCorrectExisting`<br>`platform/runtime/runtime_test.go:TestControlRequiresToken` |
| DCM-SRS-078 | Active | `modules/dicom/internal/dcm/coerce_test.go:TestCoerceKeepsHistoryAndSkipsNoop`<br>`modules/dicom/internal/gateway/conflict_test.go:TestResolveCorrectIncoming`<br>`modules/dicom/internal/gateway/conflict_test.go:TestResolveCorrectExisting` |
| DCM-SRS-079 | Active | `modules/dicom/internal/control/control_test.go:TestControlAPI`<br>`modules/dicom/internal/gateway/conflict_test.go:TestResolveReject`<br>`modules/dicom/internal/index/conflict_test.go:TestConflictRecordAndVisibility` |
| DCM-SRS-080 | Active | `modules/dicom/cmd/libredcm/control_wiring_test.go:TestControlReadOnlyWiring`<br>`modules/dicom/internal/control/actions_test.go:TestActionsRequireTokenOperatorReasonAndRequestID`<br>`modules/dicom/internal/control/actions_test.go:TestActionResponsesNeverLeakSecrets`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditOffWithoutOverlayFile`<br>`modules/dicom/internal/control/control_test.go:TestControlAPI`<br>`modules/dicom/internal/control/data_test.go:TestStudiesNeedTokenAndOperator`<br>`modules/dicom/internal/control/data_test.go:TestDataAndConfigActionsEnvelope`<br>`modules/dicom/internal/control/readonly_test.go:TestReadOnlyEndpointsRequireToken`<br>`modules/dicom/internal/control/readonly_test.go:TestDiscovery`<br>`modules/dicom/internal/control/readonly_test.go:TestNoSecretInAnyResponse`<br>`modules/dicom/internal/control/readonly_test.go:TestGetNeverChangesState` |
| DCM-SRS-081 | Active | `modules/dicom/cmd/libredcm/control_wiring_test.go:TestControlReadOnlyWiring`<br>`modules/dicom/internal/control/readonly_test.go:TestStatus`<br>`platform/runtime/logring_test.go:TestRuntimeFeedsRings` |
| DCM-SRS-082 | Active | `modules/dicom/cmd/libredcm/control_wiring_test.go:TestControlReadOnlyWiring`<br>`modules/dicom/internal/control/actions_test.go:TestActionResponsesNeverLeakSecrets`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditPlanAndApply`<br>`modules/dicom/internal/control/readonly_test.go:TestConfigRedaction`<br>`modules/dicom/internal/control/readonly_test.go:TestViewSettingRules`<br>`modules/dicom/internal/control/readonly_test.go:TestNoSecretInAnyResponse`<br>`modules/dicom/internal/control/readonly_test.go:TestScrub`<br>`platform/config/describe_test.go:TestDescribeSources` |
| DCM-SRS-083 | Active | `modules/dicom/cmd/libredcm/control_wiring_test.go:TestControlReadOnlyWiring`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditPlanAndApply`<br>`modules/dicom/internal/control/readonly_test.go:TestRemoteAEsAndAllowList`<br>`modules/dicom/internal/gateway/live_test.go:TestLiveSettingsReported` |
| DCM-SRS-084 | Active | `modules/dicom/internal/control/readonly_test.go:TestAuditFiltersAndBounds`<br>`modules/dicom/internal/gateway/live_test.go:TestAuditRingHonoursPatientIDOmission`<br>`platform/runtime/logring_test.go:TestLogBufferIsBounded`<br>`platform/runtime/logring_test.go:TestRingRoutingAndContent`<br>`platform/runtime/logring_test.go:TestRingConcurrentUse` |
| DCM-SRS-085 | Active | `modules/dicom/internal/control/readonly_test.go:TestLogFiltersAndBounds`<br>`platform/runtime/logring_test.go:TestLogBufferIsBounded`<br>`platform/runtime/logring_test.go:TestRingRoutingAndContent`<br>`platform/runtime/logring_test.go:TestRingCapsLineLength`<br>`platform/runtime/logring_test.go:TestRingConcurrentUse`<br>`platform/runtime/logring_test.go:TestRuntimeFeedsRings` |
| DCM-SRS-086 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/control/actions_test.go:TestActionsRequireTokenOperatorReasonAndRequestID`<br>`modules/dicom/internal/control/actions_test.go:TestActionAuditRecords`<br>`modules/dicom/internal/control/actions_test.go:TestActionNotDoneWhenAuditCannotBeWritten`<br>`modules/dicom/internal/control/actions_test.go:TestActionRequestIDIsRememberedForTenMinutes`<br>`modules/dicom/internal/control/actions_test.go:TestActionInProgressAndBoundedMemory`<br>`modules/dicom/internal/control/actions_test.go:TestActionPanicIsRecordedAndNotRepeated`<br>`modules/dicom/internal/control/data_test.go:TestStudiesAuditAndLogSecrecy`<br>`modules/dicom/internal/control/data_test.go:TestSendPlanThenApply`<br>`modules/dicom/internal/control/data_test.go:TestDataAndConfigActionsEnvelope` |
| DCM-SRS-087 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/control/actions2_test.go:TestDICOMEchoProposesVerificationOnlyAndNamesTheStage`<br>`modules/dicom/internal/control/actions_test.go:TestEchoAction`<br>`modules/dicom/internal/control/actions_test.go:TestEchoRefusesUnknownAndMalformedTargets`<br>`modules/dicom/internal/control/actions_test.go:TestEchoConcurrencyLimit` |
| DCM-SRS-088 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadPlanAndApply`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadRefusesAStalePlan`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadWithBadConfigKeepsRunningSettings`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadBlockedUntilLicenceAcknowledged`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadWarningsMustBeAcknowledged`<br>`modules/dicom/internal/gateway/allow_test.go:TestNormalizeAllowedAEsMatchesSetAllowedAEs` |
| DCM-SRS-089 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/control/actions2_test.go:TestLicenceStatusAndSourceBuild`<br>`modules/dicom/internal/control/actions2_test.go:TestLicenceActionsAndKeySecrecy`<br>`modules/dicom/internal/control/actions2_test.go:TestLicenceActivateOneAtATime`<br>`modules/dicom/internal/control/actions2_test.go:TestLicenceEndpointsWithRealLicensing`<br>`modules/dicom/internal/gateway/nolicense_test.go:TestGatewayHasNoLicenseDependency`<br>`modules/dicom/internal/licensing/licensing_test.go:TestDetailForControlAPI` |
| DCM-SRS-090 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupAction`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupAcceptsNoPathFromTheClient`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupRefusals`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupTimeout`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupListAndNoDownloadOrDelete` |
| DCM-SRS-091 | Active | `modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/internal/control/data_test.go:TestStudiesNeedTokenAndOperator`<br>`modules/dicom/internal/control/data_test.go:TestStudiesPagingAndBounds`<br>`modules/dicom/internal/control/data_test.go:TestStudiesAuditAndLogSecrecy`<br>`modules/dicom/internal/control/data_test.go:TestStudiesHideHeldConflictInstances`<br>`modules/dicom/internal/gateway/admin_test.go:TestQueryIndexMatchesCFind`<br>`modules/dicom/internal/gateway/admin_test.go:TestQueryIndexPages`<br>`modules/dicom/internal/gateway/admin_test.go:TestQueryIndexConflictVisibility`<br>`modules/dicom/internal/index/conformance_test.go:TestConformance` |
| DCM-SRS-092 | Active | `modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/internal/control/data_test.go:TestSendPlanThenApply`<br>`modules/dicom/internal/control/data_test.go:TestSendRefusals`<br>`modules/dicom/internal/control/data_test.go:TestSendOutcomes`<br>`modules/dicom/internal/gateway/admin_test.go:TestSendPlanAndSend`<br>`modules/dicom/internal/gateway/admin_test.go:TestSendNeverSendsHeldInstances` |
| DCM-SRS-093 | Active | `modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayEditReloadRestartAndRollback`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayLoadOrder`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayFileHoldsOnlyLiveSettings`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayFailedChangeLeavesEverythingAsItWas`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestWriteFileAtomic`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditPlanAndApply`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditRefusesEverythingElse`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditSetByEnvironment`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditFailuresChangeNothing`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditOffWithoutOverlayFile`<br>`modules/dicom/internal/gateway/admin_test.go:TestValidateRemoteAE` |
| DCM-SRS-094 | Active | `modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayEditReloadRestartAndRollback`<br>`modules/dicom/cmd/libredcm/overlay_test.go:TestOverlayFailedChangeLeavesEverythingAsItWas`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditPlanAndApply`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigRollback` |
| DCM-SRS-095 | Active | `modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/internal/control/actions2_test.go:TestReloadWarningsMustBeAcknowledged`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigEditWarnings`<br>`modules/dicom/internal/control/configedit_test.go:TestConfigRollback`<br>`modules/dicom/internal/gateway/admin_test.go:TestAllowListPermits` |
| DCM-SRS-096 | Active | `modules/dicom/cmd/libredcm/control_data_wiring_test.go:TestControlDataAndConfigWiring`<br>`modules/dicom/internal/control/actions2_test.go:TestLicenceActivateOneAtATime`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupRefusals`<br>`modules/dicom/internal/control/actions2_test.go:TestBackupTimeout`<br>`modules/dicom/internal/control/actions_test.go:TestActionInProgressAndBoundedMemory`<br>`modules/dicom/internal/control/actions_test.go:TestActionPanicIsRecordedAndNotRepeated`<br>`modules/dicom/internal/control/actions_test.go:TestEchoConcurrencyLimit`<br>`modules/dicom/internal/control/data_test.go:TestStudiesPagingAndBounds`<br>`modules/dicom/internal/control/data_test.go:TestStudiesConcurrencyLimit`<br>`modules/dicom/internal/control/data_test.go:TestSendOneAtATime`<br>`modules/dicom/internal/gateway/admin_test.go:TestQueryIndexPages` |
| DCM-SRS-097 | Active | `modules/dicom/cmd/libredcm/control_actions_wiring_test.go:TestControlActionsWiring`<br>`modules/dicom/internal/control/actions_test.go:TestActionsRefuseWrongInstance`<br>`modules/dicom/internal/control/control_test.go:TestConflictEndpointsRefuseWrongInstance`<br>`modules/dicom/internal/control/data_test.go:TestDataAndConfigActionsEnvelope` |
