# SOUP / off-the-shelf software list: libredcm

Generated by `scripts/qms/soup.py` from `go.mod` and the CycloneDX SBOM; the four evaluation
columns are maintained by hand and preserved on regeneration. IEC 62304 §5.3.3, §5.3.4, §7.1.3;
FDA *Off-The-Shelf Software Use in Medical Devices* (2023).

Go language version: `1.26.0`. Runtime image: see `deploy/docker/Dockerfile.dicom` (base images pinned by digest).

## Direct dependencies

| Module | Version | Licence | Kind | Purpose | Risk (SOUP failure → hazard) | Known anomalies reviewed | Support / EOL |
|---|---|---|---|---|---|---|---|
| `github.com/godicom-dev/godicom` | v0.30.0 | MIT | SOUP | DICOM data set parsing/encoding, Part 10 read/write | Parse/encode error → altered or unreadable instance (HAZ-003, HAZ-001) | govulncheck 2026-11-09: none. Pre-1.0 project, single maintainer group; review upstream issues each release | Community, no SLA; pre-1.0. Fallback: fork as done for gonetdicom |
| `github.com/godicom-dev/gonetdicom` | v0.17.0 | MIT | **Own software item** (replaced by `./third_party/gonetdicom`; verified as LibreDCM code, not SOUP) | DIMSE networking (associations, C-ECHO/STORE/FIND/MOVE/GET) | Protocol bug → lost/unavailable images (HAZ-001, HAZ-004) | Two upstream defects found and fixed in the fork (transfer-syntax negotiation, C-MOVE streaming); see third_party/gonetdicom/RWS_FORK.md | Maintained by Mulcahy.io as part of LibreDCM |
| `github.com/jackc/pgx/v5` | v5.11.0 | MIT | SOUP | PostgreSQL driver for the cluster index | Driver fault → query errors or failed writes (HAZ-002, HAZ-001) | govulncheck 2026-11-09: none called | Active open-source project, widely used; follows Go release support |
| `github.com/minio/minio-go/v7` | v7.4.1 | Apache-2.0 | SOUP | S3 storage backend client | Upload/download fault → lost or corrupted object (HAZ-001, HAZ-003); mitigated by Content-MD5 | govulncheck 2026-11-09: none called | Active; maintained by MinIO Inc. (Apache-2.0) |
| `github.com/mulcahyio/librekey` | v0.0.0 | Apache-2.0 | **Own software item** (replaced by `./third_party/librekey`; verified as LibreDCM code, not SOUP) | Licence verification for official builds (standard library only) | Wrong licence state → wrong reminders or blocked configuration reloads only; cannot affect DICOM services (HAZ-010 controlled by DCM-SRS-058, architecture test) | Own code; verified with LibreDCM | Maintained by Mulcahy.io |
| `github.com/nats-io/nats.go` | v1.54.0 | Apache-2.0 | SOUP | Event bus client (JetStream publish) | Publish fault → delayed events (HAZ-006); outbox prevents loss | govulncheck 2026-11-09: none called | Active; maintained by Synadia/CNCF |
| `github.com/prometheus/client_golang` | v1.24.1 | Apache-2.0 | SOUP | Metrics exposition | Fault → missing monitoring signal (HAZ-004 detection) | govulncheck 2026-11-09: none called | Active; CNCF project |
| `github.com/prometheus/client_model` | v0.6.2 | Apache-2.0 | SOUP | Prometheus metric data model; used directly only by tests (reading gauge values) | None at runtime beyond client_golang's own use; test-only direct use | govulncheck 2026-11-09: none. Was already an indirect dependency at the same version | Active; Prometheus/CNCF project |
| `go.yaml.in/yaml/v3` | v3.0.5 | Apache-2.0 | SOUP | Configuration file parsing (replaced the archived `gopkg.in/yaml.v3` on 2026-11-10; same code line, drop-in API) | Mis-parse → wrong configuration (HAZ-005) | govulncheck 2026-11-10: none. Already in the build as a dependency of minio-go. The example configuration decodes to an identical Config with the old and the new library (probe 2026-11-10); config and reload tests pass | Maintained by the YAML organisation (repository active, not archived, checked 2026-11-10). v4.0.0 released 2026-11-04: evaluate later as a separate change |
| `golang.org/x/crypto` | v0.57.0 | BSD-3-Clause | SOUP | Not called by LibreDCM code. Direct in the shared `go.mod` since 2026-11-10 because Libre WT uses `argon2` (password hashing); in LibreDCM's binary only as an indirect dependency (pgx SCRAM, minio) as before | Unchanged from the indirect use: fault in pgx/minio authentication → index or storage unavailable (HAZ-004) | govulncheck 2026-11-10: none called. Same version as the previous indirect dependency | Go project, follows Go support policy |
| `golang.org/x/sync` | v0.23.0 | BSD-3-Clause | SOUP | errgroup/semaphore concurrency helpers | Concurrency fault → failed association handling (HAZ-004) | govulncheck 2026-11-09: none | Go project, follows Go support policy |
| `modernc.org/sqlite` | v1.60.1 | Apache-2.0 | SOUP | Embedded SQLite index (single node) | Fault → index corruption or wrong results (HAZ-001, HAZ-002) | govulncheck 2026-11-09: none. Pure-Go transpilation of SQLite; track upstream SQLite CVEs | Active, single primary maintainer |

## Indirect dependencies (36)

Covered through the direct dependency that pulls them in, the SBOM and the vulnerability scan.

| Module | Version | Licence |
|---|---|---|
| github.com/beorn7/perks | v1.0.1 | MIT |
| github.com/cespare/xxhash/v2 | v2.3.0 | MIT |
| github.com/dustin/go-humanize | v1.0.1 | MIT |
| github.com/ebitengine/purego | v0.10.1 | Apache-2.0 |
| github.com/godicom-dev/golibjpeg | v1.3.0 | MIT |
| github.com/godicom-dev/goopenjpeg | v1.3.0 | MIT |
| github.com/godicom-dev/gorle | v1.0.1 | MIT |
| github.com/google/uuid | v1.6.0 | BSD-3-Clause |
| github.com/jackc/pgpassfile | v1.0.0 | MIT |
| github.com/jackc/pgservicefile | v0.0.0-20240606120523-5a60cdf6a761 | MIT |
| github.com/jackc/puddle/v2 | v2.2.2 | MIT |
| github.com/klauspost/compress | v1.20.0 | Apache-2.0 |
| github.com/klauspost/cpuid/v2 | v2.4.0 | MIT |
| github.com/klauspost/crc32 | v1.3.0 | BSD-3-Clause |
| github.com/mattn/go-isatty | v0.0.24 | MIT |
| github.com/minio/crc64nvme | v1.1.1 | Apache-2.0 |
| github.com/minio/md5-simd | v1.1.2 | Apache-2.0 |
| github.com/munnerz/goautoneg | v0.0.0-20191010083416-a7dc8b61c822 | BSD-3-Clause |
| github.com/nats-io/nkeys | v0.4.16 | Apache-2.0 |
| github.com/nats-io/nuid | v1.0.1 | Apache-2.0 |
| github.com/ncruces/go-strftime | v1.0.0 | MIT |
| github.com/philhofer/fwd | v1.2.0 | MIT |
| github.com/prometheus/common | v0.70.1 | Apache-2.0 |
| github.com/prometheus/procfs | v0.21.1 | Apache-2.0 |
| github.com/remyoudompheng/bigfft | v0.0.0-20230129092748-24d4a6f8daec | BSD-3-Clause |
| github.com/rs/xid | v1.6.0 | MIT |
| github.com/tinylib/msgp | v1.6.4 | not detected |
| github.com/zeebo/xxh3 | v1.1.0 | BSD-2-Clause |
| golang.org/x/net | v0.60.0 | BSD-3-Clause |
| golang.org/x/sys | v0.48.0 | BSD-3-Clause |
| golang.org/x/text | v0.42.0 | BSD-3-Clause |
| google.golang.org/protobuf | v1.36.12 | BSD-3-Clause |
| gopkg.in/ini.v1 | v1.67.3 | Apache-2.0 |
| modernc.org/libc | v1.77.1 | MIT |
| modernc.org/mathutil | v1.7.1 | BSD-3-Clause |
| modernc.org/memory | v1.12.1 | BSD-3-Clause |
