# LibreDVT v0.2 plan

**Status:** **DRAFT for approval.** Scope approved by Patrick Mulcahy on 2026-11-19 (decisions below). Design inputs written 2026-11-19 by Hermes/Claude (issue #34, branch `feat/libredvt-0.2-design`).
**Baseline:** v0.1 merged on `master` at `b932eb3`; release verification runs both DCMTK and LibreDVT.
**Classification:** High-risk QMS verification tool under QMS-SOP-011, not a medical device.

## Decisions (Patrick Mulcahy, Telegram, 2026-11-19)

Patrick answered "Yes, start" to building v0.2 with the five open decisions
of this plan, all at the recommended default:

| ID | Decision |
|---|---|
| D1 | **Boundary:** association negotiation + TLS tests, and DICOMweb QIDO-RS / WADO-RS / STOW-RS. Storage Commitment, MPPS, MWL and emulators are deferred. |
| D2 | **DICOMweb auth:** localhost/no auth plus bearer-token plumbing with secret redaction. No OAuth server. |
| D3 | **TLS baseline:** TLS 1.2+, hostname verification, configurable CA, optional client certificate, no insecure bypass. |
| D4 | **Targets:** generic DICOM / DICOMweb systems from any vendor, plus a LibreDCM smoke plan (LibreDCM has no DICOMweb; its plan covers DIMSE + TLS). |
| D5 | No workflow protocol is required for the release gate. |

Why: LibreDVT will be used for Mulcahy.io client DICOM interoperability
audits and cybersecurity evidence (vault *Side Income Plan*). It stays a
validated QMS tool (QMS-SOP-011, high risk), not a medical device. The
production guard stays: store operations (C-STORE, STOW-RS) run only
against `lab`-class targets.

### Open decisions (safe defaults taken, to confirm)

Recorded in issue #34. Work continues on the default.

1. C-FIND against `production` targets stays allowed as in v0.1
   (DVT-SRS-028 unchanged). The new DICOMweb data steps (`qido`, `wado`,
   `stow`) run only against `lab` targets (DVT-SRS-134). **Default: yes.**
2. Bearer tokens over plain `http://` only to loopback hosts
   (DVT-SRS-112). **Default: yes.**
3. A TLS-version refusal check the image cannot perform (OpenSSL refuses
   to offer TLS 1.0/1.1) is an engine error, never a pass or a skip
   (DVT-SRS-105). **Default: yes.**

## Scope

1. **Association and transport security:** association negotiation
   assertions (presentation contexts, transfer syntaxes, rejection values,
   negotiated parameters, role selection), TLS client tests with certificate
   and host-name verification, mutual TLS, refusal checks (plaintext, old
   TLS, missing client certificate), TLS for the built-in Storage SCP.
2. **DICOMweb core:** QIDO-RS search, WADO-RS retrieve (instances and
   metadata), STOW-RS store, with strict HTTP status, content-type,
   multipart, metadata and pixel checks.
3. **Shared foundation:** protocol-specific targets with TLS and secret
   references, strict schema, protocol-neutral evidence model, redaction
   with scan-before-write, size limits, one request at a time.

## Explicit non-goals

- No reuse of LibreDCM's DICOM or networking libraries.
- No diagnostic viewer, PHI workflow, or deployment as part of the PACS.
- No broad DICOMweb conformance claim: the supported resources, media types
  and transfer syntaxes are stated in the user documentation.
- No emulators, Storage Commitment, MPPS or MWL (D1, D5).
- No OAuth, basic auth or certificate revocation checking (D2; known
  limitation recorded in `cybersecurity.md`).

## Design inputs (written in card 1)

| Document | v0.2 content |
|---|---|
| `SRS.md` §6–§12 | DVT-SRS-090…-156, `Draft`, with acceptance criteria per row |
| `intended-use.md` | client audits of other vendors' lab systems (user T4), UN-07…UN-11 |
| `risk-management.md` §2.1, §4, §5 | DVT-HAZ-006 (false pass on TLS/host name), -007 (secret leakage), -008 (store to production through new paths), -009 (misparsed multipart/STOW), -010 (load on or data from third-party systems); new assurance activities 6–12 |
| `cybersecurity.md` | threat model for the outbound connections, data-flow diagram with trust boundaries |
| `plan-schema.md` | strict target, plan and settings schema; no insecure switch; secrets by reference |
| `evidence-model.md` | protocol-neutral evidence, assertions, verdict rule, redaction |
| `architecture.md` §7 | component view and settled design decisions |

## Requirement ranges

`DVT-SRS-001` through `DVT-SRS-082` stay permanent and unchanged.

| ID range | Coverage |
|---|---|
| DVT-SRS-090..096 | association negotiation, presentation contexts, role selection, abort/timeout/reject, release |
| DVT-SRS-100..108 | TLS 1.2+, CA trust, SAN host-name verification, no bypass, client certificates, refusal probes, TLS evidence, TLS Storage SCP |
| DVT-SRS-110..118 | DICOMweb targets and auth, QIDO-RS search, filtering, pagination, exchange evidence |
| DVT-SRS-119..127 | WADO-RS retrieve, strict multipart, UID set, transfer syntax, pixels, metadata, validation |
| DVT-SRS-128..136 | STOW-RS store, response parsing, per-instance accounting, Retrieve URL, production guard, `from_store` |
| DVT-SRS-140..146 | strict target/plan schema, secret references, evidence model, verdict rule, reports, CLI/web parity |
| DVT-SRS-150..156 | fail-safe behaviour, no redirects, redaction, worker secrets, size limits, one request at a time, LibreDCM smoke plan |

If Storage Commitment, MPPS, MWL or emulators are admitted later, they get
new permanent ranges.

## Architecture slices

1. Strict target and plan model with protocol-specific targets and shared
   TLS/secret configuration (`plan-schema.md`).
2. Worker commands for association inspection and TLS; Go orchestration and
   assertions.
3. Protocol-neutral result model with redacted evidence
   (`evidence-model.md`).
4. Test peers: Go TLS and DICOMweb test servers, DCMTK association peers,
   Go raw-socket PDU peer, certificate fixtures (synthetic CA, server,
   client, expired, wrong host).
5. UI/CLI target configuration and reports, v0.1 behaviour unchanged.
6. DHF updates: trace matrix, tool-validation record, manual verification,
   README, CHANGELOG.

## Verification and tool validation

- Positive controls: correct QIDO/WADO/STOW responses pass; wrong SOP UID,
  metadata, transfer syntax, multipart boundary, per-instance status, 202,
  206 and redirect fail.
- TLS controls: trusted certificate passes; expired, wrong-host,
  CN-only, unknown-CA, incomplete-chain, TLS 1.1-only and client-cert
  failures fail closed; refusal checks fail against servers that accept
  plaintext or TLS 1.1.
- Association controls: rejected or wrongly accepted context, other
  transfer syntax, other reject values, timeout, abort, close and garbage
  fail.
- Failure injection: missing worker, crash, hang, garbage JSON,
  schema-invalid JSON, malformed HTTP and truncated multipart give an
  engine/protocol error and a failed step.
- Secret check: every artefact grepped for the configured synthetic
  secrets; a secret injected into an error message fails the run.
- Mutation check: verdict flipped, host-name check off, unknown plan fields
  accepted, failed STOW instances ignored, zero-assertion step passed.
- Independent cross-check: Orthanc + DICOMweb plugin (digest-pinned, test
  container) for DICOMweb; DCMTK `+tls` for DIMSE/TLS. Peers never share
  the worker's libraries.
- The v0.1 positive controls and the LibreDCM plan run unchanged; DCMTK and
  LibreDVT both stay in release verification.

## Backlog (Kanban board `libredvt-v02`)

Each card branches from the previous card's branch and opens a PR against
it. Card 1 branches from `feat/dicom-conformance-statement` (PR #33).
Nothing is merged, tagged or pushed to `master` without Patrick.

| Card | Content | Main requirements |
|---|---|---|
| DVT-0.2/1 | Design inputs: decisions, SRS, risk, threat model, plan schema, evidence model (this change) | all rows written as `Draft` |
| DVT-0.2/2 | Shared protocol targets, security configuration, strict plan validation, result model | DVT-SRS-110, -134, -140…-144, -152, -153 |
| DVT-0.2/3 | Association negotiation and TLS tests, with positive controls, DCMTK and LibreDCM TLS cross-checks, mutation | DVT-SRS-090…-108, -150 |
| DVT-0.2/4 | DICOMweb QIDO-RS, WADO-RS, STOW-RS, fake DICOMweb test server, Orthanc cross-check, redaction test | DVT-SRS-111…-136, -151, -154, -155 |
| DVT-0.2/5 | Web UI, CLI and reports for the new protocols; bundled example plans | DVT-SRS-145, -146, -156 |
| DVT-0.2/6 | Tool validation, verification and release candidate | every row `Active` and verified |

Merge, tag and release need Patrick's OK.

## Evidence

- `docs/dhf/libredvt/SRS.md`, `intended-use.md`, `risk-management.md`,
  `cybersecurity.md`, `architecture.md`, `plan-schema.md`,
  `evidence-model.md`
- `docs/qms/tool-validation/README.md`
- `modules/dvt/README.md`, `modules/dvt/internal/engine/net.go`,
  `modules/dvt/internal/plan/plan.go`, `modules/dvt/internal/result/result.go`
- `scripts/qms/release-verify.sh`, `deploy/docker/Dockerfile.dvt`
- Vault: `Projects/Libre RWS/LibreDVT.md`
