# Trace matrix (generated)

Generated by `scripts/qms/trace.py`. Do not edit by hand.

Requirements: 37 (37 active). Active with verification: 37. Active without verification: 0. Tags pointing at unknown IDs: 0. Tags pointing at retired IDs: 0.

| Requirement | Status | Verified by |
|---|---|---|
| WT-SRS-001 | Active | `modules/wt/internal/web/instances_test.go:TestTextFromLibreDCMIsNeverMarkup`<br>`modules/wt/internal/web/web_test.go:TestSetupFlow`<br>`modules/wt/internal/web/web_test.go:TestSessionCookieHeadersAndCSRF`<br>`manual: browser walkthrough over HTTP on 127.0.0.1 (2026-11-10, see above); HTTPS not yet exercised manually`<br>`manual: every page fetched over HTTP through the published port; screenshots of all 35 pages in light and dark checked; no page wider than its window after the fix (2026-11-17, system test record)` |
| WT-SRS-002 | Active | `modules/wt/internal/accounts/accounts_test.go:TestFirstAdminOnce`<br>`modules/wt/internal/web/web_test.go:TestSetupFlow`<br>`manual: fresh console leads to first run; first run refuses a short password, creates the Admin, then stops working (SYS-01…04, 2026-11-17)` |
| WT-SRS-003 | Active | `modules/wt/internal/accounts/accounts_test.go:TestPasswordsArgon2id`<br>`manual: failed login gives the same answer for an existing and an unknown user (SYS-05, 2026-11-17)` |
| WT-SRS-004 | Active | `modules/wt/internal/accounts/accounts_test.go:TestRolesEpochAndLastAdmin`<br>`modules/wt/internal/web/config_test.go:TestConfigRolesAndCSRF`<br>`modules/wt/internal/web/instances_test.go:TestRoleTable`<br>`modules/wt/internal/web/licence_test.go:TestLicenceBackupRolesAndCSRF`<br>`modules/wt/internal/web/web_test.go:TestSessionCookieHeadersAndCSRF`<br>`modules/wt/internal/web/web_test.go:TestLoginRateLimit`<br>`modules/wt/internal/web/web_test.go:TestViewerRole`<br>`manual: request without CSRF token refused 403; Viewer and Operator refused on Admin pages (SYS-07, -22, -30, -42, -96, 2026-11-17)` |
| WT-SRS-005 | Active | `modules/wt/internal/accounts/accounts_test.go:TestRolesEpochAndLastAdmin`<br>`modules/wt/internal/web/web_test.go:TestSessionEndsOnAccountChangeAndIdle`<br>`manual: logout ends the session (SYS-98, 2026-11-17)` |
| WT-SRS-006 | Active | `modules/wt/cmd/librewt/arch_test.go:TestWTDoesNotImportDCM`<br>`modules/wt/cmd/librewt/arch_test.go:TestFakeIsTestOnly`<br>`modules/wt/internal/dcmclient/client_test.go:TestClientContract`<br>`modules/wt/internal/web/web_test.go:TestUsersAuditAndDCMDown` |
| WT-SRS-007 | Active | `modules/wt/internal/web/web_test.go:TestViewerRole`<br>`manual: held instance listed with its incoming Patient ID (SYS-20, 2026-11-17)` |
| WT-SRS-008 | Active | `modules/wt/internal/web/web_test.go:TestViewerRole`<br>`manual: archived and incoming patient side by side (SYS-21, 2026-11-17)` |
| WT-SRS-009 | Active | `modules/wt/internal/web/web_test.go:TestReviewAndApproveEdit`<br>`manual: browser walkthrough: warning page, reason, approve box, edit made (2026-11-10)`<br>`manual: reject of the incoming image through the warning page; refused without a reason; confirmation refused a second time with 409 (SYS-23…26, 2026-11-17)` |
| WT-SRS-010 | Active | `modules/wt/internal/web/web_test.go:TestReviewAndApproveEdit` |
| WT-SRS-011 | Active | `modules/wt/internal/accounts/accounts_test.go:TestAuditLog`<br>`modules/wt/internal/accounts/accounts_test.go:TestUpgradeFrom01Database`<br>`modules/wt/internal/web/web_test.go:TestLoginRateLimit`<br>`modules/wt/internal/web/web_test.go:TestReviewAndApproveEdit`<br>`modules/wt/internal/web/web_test.go:TestNoAuditNoEdit`<br>`modules/wt/internal/web/web_test.go:TestUsersAuditAndDCMDown` |
| WT-SRS-012 | Active | `modules/wt/internal/web/web_test.go:TestUsersAuditAndDCMDown`<br>`manual: Admin creates an Operator and a Viewer; a user changes their own password (SYS-06, -97, 2026-11-17)` |
| WT-SRS-013 | Active | `modules/wt/cmd/librewt/main_test.go:TestInstancesConfiguration`<br>`modules/wt/internal/fleet/fleet_test.go:TestConnectionsValidated`<br>`modules/wt/internal/web/instances_test.go:TestInstanceFromAddressOnly`<br>`modules/wt/internal/web/instances_test.go:TestOldAddressesWithOneInstance`<br>`modules/wt/internal/web/realdcm_test.go:TestAgainstRealLibreDCM`<br>`manual: three instances from a configuration file with token files, real processes (2026-11-16, see above)`<br>`manual: two real nodes configured with their own token files (SYS-10, 2026-11-17)` |
| WT-SRS-014 | Active | `modules/wt/internal/web/config_test.go:TestReadAnsweredByAnotherNode`<br>`modules/wt/internal/web/instances_test.go:TestDashboardStatusAndAbout`<br>`modules/wt/internal/web/instances_test.go:TestInstanceFromAddressOnly`<br>`modules/wt/internal/web/instances_test.go:TestRoleTable`<br>`manual: banner on every instance page; unknown instance 404 (SYS-12, -16, 2026-11-17)` |
| WT-SRS-015 | Active | `modules/wt/internal/accounts/accounts_test.go:TestUpgradeFrom01Database`<br>`modules/wt/internal/accounts/accounts_test.go:TestInstanceIdentityStore`<br>`modules/wt/internal/dcmclient/client_test.go:TestClientStatusDiscoveryAndExpectedIdentity`<br>`modules/wt/internal/fleet/fleet_test.go:TestIdentityRememberedAndChangeDetected`<br>`modules/wt/internal/fleet/fleet_test.go:TestNoActionsWithoutRememberedIdentity`<br>`modules/wt/internal/web/config_test.go:TestConfigActionsNeedTheRememberedNode`<br>`modules/wt/internal/web/config_test.go:TestReadAnsweredByAnotherNode`<br>`modules/wt/internal/web/instances_test.go:TestIdentityChangeBlocksActionsUntilAccepted`<br>`modules/wt/internal/web/instances_test.go:TestIdentityAcceptedThenActionsResume`<br>`modules/wt/internal/web/instances_test.go:TestLibreDCMRefusesWrongNode`<br>`modules/wt/internal/web/licence_test.go:TestLicenceBackupGuards`<br>`modules/wt/internal/web/realdcm_test.go:TestAgainstRealLibreDCM` |
| WT-SRS-016 | Active | `modules/wt/internal/fleet/fleet_test.go:TestStatusReadIsCachedAndShared`<br>`modules/wt/internal/fleet/fleet_test.go:TestUnreachableShowsNoOldValues`<br>`modules/wt/internal/web/instances_test.go:TestFleetPage`<br>`modules/wt/internal/web/instances_test.go:TestFleetNeverReached`<br>`modules/wt/internal/web/realdcm_test.go:TestAgainstRealLibreDCM`<br>`manual: fleet page with two real nodes and one address that does not answer (2026-11-16)`<br>`manual: fleet page with both nodes under their cluster label and their licence states (SYS-10, -11, 2026-11-17)` |
| WT-SRS-017 | Active | `modules/wt/internal/dcmclient/client_test.go:TestClientStatusDiscoveryAndExpectedIdentity`<br>`modules/wt/internal/web/instances_test.go:TestDashboardStatusAndAbout`<br>`modules/wt/internal/web/instances_test.go:TestTextFromLibreDCMIsNeverMarkup`<br>`modules/wt/internal/web/realdcm_test.go:TestAgainstRealLibreDCM`<br>`manual: dashboard and status page of a real node (2026-11-16)`<br>`manual: status pages of both nodes with readiness and the host restart note (SYS-14, 2026-11-17)` |
| WT-SRS-018 | Active | `modules/wt/internal/dcmclient/client_test.go:TestClientStatusDiscoveryAndExpectedIdentity`<br>`modules/wt/internal/fleet/fleet_test.go:TestFeaturesAndLegacyNode`<br>`modules/wt/internal/web/config_test.go:TestConfigFunctionsNotOffered`<br>`modules/wt/internal/web/instances_test.go:TestOlderLibreDCM`<br>`modules/wt/internal/web/realdcm_test.go:TestAgainstRealLibreDCM` |
| WT-SRS-019 | Active | `modules/wt/internal/dcmclient/config_test.go:TestConfigDropsRedactedValues`<br>`modules/wt/internal/web/config_test.go:TestConfigPage`<br>`modules/wt/internal/web/realconfig_test.go:TestConfigAgainstRealLibreDCM`<br>`manual: configuration page of a real node for Operator and Admin, secrets hidden (2026-11-16, see above)`<br>`manual: configuration page for an Operator, no change controls, token not shown (SYS-31, -32, 2026-11-17)` |
| WT-SRS-020 | Active | `modules/wt/internal/web/config_test.go:TestDestinationsAndAllowList`<br>`modules/wt/internal/web/realconfig_test.go:TestConfigAgainstRealLibreDCM`<br>`manual: destinations and allow-list pages of a real node, empty allow-list warning (2026-11-16)`<br>`manual: empty allow-list warning; destinations with source `overlay` (SYS-33, -37, 2026-11-17)` |
| WT-SRS-021 | Active | `modules/wt/internal/web/config_test.go:TestConfigEditFlow`<br>`modules/wt/internal/web/config_test.go:TestConfigEditWarningsAndRefusals`<br>`modules/wt/internal/web/config_test.go:TestPlanChangedAfterReview`<br>`modules/wt/internal/web/config_test.go:TestActionRefusalsAreShown`<br>`modules/wt/internal/web/config_test.go:TestParseRules`<br>`modules/wt/internal/web/realconfig_test.go:TestConfigAgainstRealLibreDCM`<br>`manual: destination added and removed (warning box) and allow-list changed on a real node (2026-11-16)`<br>`manual: destination added through LibreDCM's plan; second destination planned without removing the first; allow-list of dcm-2 restricted and in force (INTRUDER refused, MODALITY1 stores) (SYS-34…37, -77a, -77b, 2026-11-17)` |
| WT-SRS-022 | Active | `modules/wt/internal/web/config_test.go:TestReloadAndRollback`<br>`modules/wt/internal/web/realconfig_test.go:TestConfigAgainstRealLibreDCM`<br>`manual: rollback and reload on a real node (2026-11-16)`<br>`manual: rollback removes the second destination; reload of dcm-1; reload of the unlicensed dcm-2 refused with a link to the licence page until acknowledged, then done (SYS-38…41, -72, -75, 2026-11-17)` |
| WT-SRS-023 | Active | `modules/wt/internal/fleet/fleet_test.go:TestDivergenceWithinCluster`<br>`modules/wt/internal/web/instances_test.go:TestFleetPage`<br>`manual: "settings differ in cluster" shown for two real nodes with different allow-lists (2026-11-16)` |
| WT-SRS-024 | Active | `modules/wt/internal/web/config_test.go:TestEcho`<br>`modules/wt/internal/web/realconfig_test.go:TestConfigAgainstRealLibreDCM`<br>`manual: C-ECHO success to a real node, connect failure to a closed port, free address refused for the Operator (2026-11-16)`<br>`manual: Operator C-ECHO to a configured destination succeeds; Operator refused a free address (403); Admin C-ECHO to a free address succeeds (SYS-45…47, 2026-11-17)` |
| WT-SRS-025 | Active | `modules/wt/internal/dcmclient/data_test.go:TestDataCalls`<br>`modules/wt/internal/web/realstudies_test.go:TestStudiesAuditLogsAgainstRealLibreDCM`<br>`modules/wt/internal/web/studies_test.go:TestStudySearch`<br>`modules/wt/internal/web/studies_test.go:TestStudySearchMore`<br>`modules/wt/internal/web/studies_test.go:TestStudyAndSeriesPages`<br>`modules/wt/internal/web/studies_test.go:TestStudyPagesNeedAuditRecord`<br>`modules/wt/internal/web/studies_test.go:TestSearchKeys`<br>`manual: study search with a date range by an Operator on a real node with two stored studies, study and series pages, search without a value refused (2026-11-16, see above)`<br>`manual: Operator finds the study by Patient ID wildcard; `*` alone not sent; rejected image not listed; study page with both series; series page with its instances (SYS-51…55, 2026-11-17)` |
| WT-SRS-026 | Active | `modules/wt/internal/dcmclient/data_test.go:TestDataCalls`<br>`modules/wt/internal/web/realstudies_test.go:TestStudiesAuditLogsAgainstRealLibreDCM`<br>`modules/wt/internal/web/studies_test.go:TestStudyAndSeriesPages`<br>`modules/wt/internal/web/studies_test.go:TestSendFlow`<br>`modules/wt/internal/web/studies_test.go:TestSendWrongPatientGuard`<br>`modules/wt/internal/web/studies_test.go:TestSendResults`<br>`manual: send of a real study to a real DCMTK storescp by an Admin; patient on the warning page and in the approval box; wrong Patient ID refused; file received (2026-11-16)`<br>`manual: wrong Patient ID gets no approval; whole study (4 instances) and one series (2 instances) sent to DCMTK, every received data set byte-identical to the stored one, with a tamper control (SYS-57…63, CTL-1, 2026-11-17)` |
| WT-SRS-027 | Active | `modules/wt/internal/dcmclient/licence_test.go:TestLicenceKeyIsMasked`<br>`modules/wt/internal/dcmclient/licence_test.go:TestLicenceAndBackupRequests`<br>`modules/wt/internal/web/licence_test.go:TestLicencePage`<br>`modules/wt/internal/web/licence_test.go:TestLicenceAckFlow`<br>`modules/wt/internal/web/licence_test.go:TestLicenceInstallFlow`<br>`modules/wt/internal/web/licence_test.go:TestLicenceActivateAndRequest`<br>`modules/wt/internal/web/reallicence_test.go:TestLicenceAndBackupAgainstRealLibreDCM`<br>`manual: licence page of a real source-build node for Viewer and Admin, acknowledgement refused below Admin, licence file upload with checksum, LibreDCM's refusal shown, oversized upload refused (2026-11-16, see above)`<br>`manual: licence page "not enforced" on the source build; unlicensed official build: acknowledgement refused with another user's name, accepted with the Admin's own; activation request handed out as a file download (SYS-70…76, 2026-11-17)` |
| WT-SRS-028 | Active | `modules/wt/internal/accounts/accounts_test.go:TestAuditActionLog`<br>`modules/wt/internal/dcmclient/licence_test.go:TestLicenceAndBackupRequests`<br>`modules/wt/internal/web/licence_test.go:TestBackupFlow`<br>`modules/wt/internal/web/licence_test.go:TestBackupWithoutAnswer`<br>`modules/wt/internal/web/reallicence_test.go:TestLicenceAndBackupAgainstRealLibreDCM`<br>`manual: index backup on a real node by an Operator, checksum on the page equal to the file on disk, list and history shown, Viewer refused (2026-11-16)`<br>`manual: Operator backup of dcm-1; the SHA-256 shown equals the SHA-256 of the file copied from the node; backup listed with user and reason (SYS-81…83, 2026-11-17)` |
| WT-SRS-029 | Active | `modules/wt/internal/dcmclient/data_test.go:TestDataCalls`<br>`modules/wt/internal/web/realstudies_test.go:TestStudiesAuditLogsAgainstRealLibreDCM`<br>`modules/wt/internal/web/ring_test.go:TestLibreDCMAuditPage`<br>`modules/wt/internal/web/ring_test.go:TestRingFilterQuery`<br>`manual: LibreDCM audit page with the send and query records of a real node (2026-11-16)`<br>`manual: Admin reads LibreDCM audit records naming the Libre WT user and reason; Operator refused (SYS-90, -91, 2026-11-17)` |
| WT-SRS-030 | Active | `modules/wt/internal/dcmclient/data_test.go:TestDataCalls`<br>`modules/wt/internal/web/realstudies_test.go:TestStudiesAuditLogsAgainstRealLibreDCM`<br>`modules/wt/internal/web/ring_test.go:TestRingFilterQuery`<br>`modules/wt/internal/web/ring_test.go:TestLogsPage`<br>`manual: log page of a real node for an Operator (2026-11-16)`<br>`manual: Operator reads the node's log lines with the memory-buffer statement (SYS-93, 2026-11-17)` |
| WT-SRS-031 | Active | `modules/wt/internal/dcmclient/config_test.go:TestActionRequests`<br>`modules/wt/internal/dcmclient/licence_test.go:TestLicenceAndBackupRequests`<br>`modules/wt/internal/web/config_test.go:TestConfigEditFlow`<br>`modules/wt/internal/web/config_test.go:TestPlanChangedAfterReview`<br>`modules/wt/internal/web/config_test.go:TestReloadAndRollback`<br>`modules/wt/internal/web/config_test.go:TestEcho`<br>`modules/wt/internal/web/config_test.go:TestConfigRolesAndCSRF`<br>`modules/wt/internal/web/config_test.go:TestConfigActionsNeedTheRememberedNode`<br>`modules/wt/internal/web/config_test.go:TestOpenApprovalsAreBounded`<br>`modules/wt/internal/web/licence_test.go:TestLicenceAckFlow`<br>`modules/wt/internal/web/licence_test.go:TestLicenceInstallFlow`<br>`modules/wt/internal/web/licence_test.go:TestLicenceActivateAndRequest`<br>`modules/wt/internal/web/licence_test.go:TestBackupFlow`<br>`modules/wt/internal/web/licence_test.go:TestLicenceBackupRolesAndCSRF`<br>`modules/wt/internal/web/licence_test.go:TestLicenceBackupGuards`<br>`modules/wt/internal/web/realconfig_test.go:TestConfigAgainstRealLibreDCM`<br>`modules/wt/internal/web/reallicence_test.go:TestLicenceAndBackupAgainstRealLibreDCM`<br>`modules/wt/internal/web/studies_test.go:TestSendFlow`<br>`modules/wt/internal/web/studies_test.go:TestSendWrongPatientGuard` |
| WT-SRS-032 | Active | `modules/wt/internal/dcmclient/config_test.go:TestConfigDropsRedactedValues`<br>`modules/wt/internal/dcmclient/licence_test.go:TestLicenceKeyIsMasked`<br>`modules/wt/internal/dcmclient/licence_test.go:TestLicenceAndBackupRequests`<br>`modules/wt/internal/web/config_test.go:TestConfigPage`<br>`modules/wt/internal/web/config_test.go:TestConfigEditWarningsAndRefusals`<br>`modules/wt/internal/web/config_test.go:TestActionRefusalsAreShown`<br>`modules/wt/internal/web/licence_test.go:TestLicencePage`<br>`modules/wt/internal/web/licence_test.go:TestLicenceInstallFlow`<br>`modules/wt/internal/web/licence_test.go:TestLicenceActivateAndRequest`<br>`modules/wt/internal/web/ring_test.go:TestLibreDCMAuditPage`<br>`modules/wt/internal/web/studies_test.go:TestStudySearch`<br>`manual: neither admin token in any of the pages fetched, the Libre WT log or the saved record (SYS-99 and runner scan, 2026-11-17)` |
| WT-SRS-033 | Active | `modules/wt/internal/web/config_test.go:TestConfigPage`<br>`modules/wt/internal/web/config_test.go:TestDestinationsAndAllowList`<br>`modules/wt/internal/web/config_test.go:TestConfigEditFlow`<br>`modules/wt/internal/web/config_test.go:TestEcho`<br>`modules/wt/internal/web/config_test.go:TestNoAuditNoConfigAction`<br>`modules/wt/internal/web/config_test.go:TestNoAnswerMeansUnknownOutcome`<br>`modules/wt/internal/web/licence_test.go:TestLicenceAckFlow`<br>`modules/wt/internal/web/licence_test.go:TestBackupFlow`<br>`modules/wt/internal/web/licence_test.go:TestBackupWithoutAnswer`<br>`modules/wt/internal/web/licence_test.go:TestLicenceBackupGuards`<br>`modules/wt/internal/web/ring_test.go:TestLibreDCMAuditPage`<br>`modules/wt/internal/web/ring_test.go:TestLogsPage`<br>`modules/wt/internal/web/ring_test.go:TestCSVExport`<br>`modules/wt/internal/web/ring_test.go:TestExceptionViewsAudited`<br>`modules/wt/internal/web/studies_test.go:TestStudySearch`<br>`modules/wt/internal/web/studies_test.go:TestStudyAndSeriesPages`<br>`modules/wt/internal/web/studies_test.go:TestStudyPagesNeedAuditRecord`<br>`modules/wt/internal/web/studies_test.go:TestSendFlow`<br>`modules/wt/internal/web/studies_test.go:TestSendResults`<br>`manual: Libre WT audit log holds logins, setup, configuration, C-ECHO, licence, backup, send, resolve and export records (SYS-95, 2026-11-17)` |
| WT-SRS-034 | Active | `modules/wt/internal/web/config_test.go:TestConfigRolesAndCSRF`<br>`modules/wt/internal/web/instances_test.go:TestRoleTable`<br>`modules/wt/internal/web/licence_test.go:TestLicencePage`<br>`modules/wt/internal/web/licence_test.go:TestLicenceBackupRolesAndCSRF`<br>`modules/wt/internal/web/ring_test.go:TestLibreDCMAuditPage`<br>`modules/wt/internal/web/ring_test.go:TestLogsPage`<br>`modules/wt/internal/web/studies_test.go:TestStudyAndSeriesPages`<br>`manual: role refusals across Viewer and Operator for every Admin-only or Operator function tried (SYS-22, -30, -42, -46, -50, -56, -80, -90, -94, -96, 2026-11-17)` |
| WT-SRS-035 | Active | `modules/wt/internal/web/instances_test.go:TestDashboardStatusAndAbout`<br>`modules/wt/internal/web/realdcm_test.go:TestAgainstRealLibreDCM` |
| WT-SRS-036 | Active | `modules/wt/cmd/librewt/main_test.go:TestInstancesConfiguration`<br>`modules/wt/internal/dcmclient/client_test.go:TestPlainHTTPRemote`<br>`modules/wt/internal/web/instances_test.go:TestPlainHTTPWarningOnPages`<br>`manual: start-up warning and page warning for the plain-HTTP instance (2026-11-16)`<br>`manual: plain-HTTP warning on both instances (SYS-13, 2026-11-17)` |
| WT-SRS-037 | Active | `modules/wt/internal/web/realstudies_test.go:TestStudiesAuditLogsAgainstRealLibreDCM`<br>`modules/wt/internal/web/ring_test.go:TestCSVExport`<br>`modules/wt/internal/web/ring_test.go:TestCSVCell`<br>`manual: CSV export of a real node's audit records as an attachment; refused for an Operator (2026-11-16)`<br>`manual: Admin exports the LibreDCM audit records as a CSV attachment; Operator refused the log export (SYS-92, -94, 2026-11-17)` |
