# SOUP / off-the-shelf software list: librewt

Generated by `scripts/qms/soup.py` from `go.mod` and the CycloneDX SBOM; the four evaluation
columns are maintained by hand and preserved on regeneration. IEC 62304 §5.3.3, §5.3.4, §7.1.3;
FDA *Off-The-Shelf Software Use in Medical Devices* (2023).

Go language version: `1.26.0`. Runtime image: see `deploy/docker/Dockerfile.dicom` (base images pinned by digest).

## Direct dependencies

| Module | Version | Licence | Kind | Purpose | Risk (SOUP failure → hazard) | Known anomalies reviewed | Support / EOL |
|---|---|---|---|---|---|---|---|
| `github.com/godicom-dev/godicom` | v0.30.0 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `github.com/godicom-dev/gonetdicom` | v0.17.0 | see SBOM | **Own software item** (replaced by `./third_party/gonetdicom`; verified as LibreDCM code, not SOUP) | TODO | TODO | TODO | TODO |
| `github.com/jackc/pgx/v5` | v5.11.0 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `github.com/minio/minio-go/v7` | v7.4.1 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `github.com/mulcahyio/librekey` | v0.0.0 | see SBOM | **Own software item** (replaced by `./third_party/librekey`; verified as LibreDCM code, not SOUP) | TODO | TODO | TODO | TODO |
| `github.com/nats-io/nats.go` | v1.54.0 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `github.com/prometheus/client_golang` | v1.24.1 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `github.com/prometheus/client_model` | v0.6.2 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `go.yaml.in/yaml/v3` | v3.0.5 | see SBOM | SOUP | Configuration file parsing (through `platform/config`) | Mis-parse → wrong LibreDCM URL or listen address (connection fails visibly) | govulncheck 2026-11-10: none | Maintained by the YAML organisation |
| `golang.org/x/crypto` | v0.57.0 | see SBOM | SOUP | argon2id password hashing (`argon2.IDKey`) | Fault → passwords not verifiable (lock-out) or weak hashes (WT-HAZ-02) | govulncheck 2026-11-10: none called; argon2 package has no open advisories | Go project, follows Go support policy |
| `golang.org/x/sync` | v0.23.0 | see SBOM | SOUP | Not linked into Libre WT (LibreDCM dependency in the shared `go.mod`) | None for Libre WT | n/a | n/a |
| `modernc.org/sqlite` | v1.60.1 | see SBOM | SOUP | Account and audit database | Fault → lost accounts or audit records (WT-HAZ-02, HAZ-008) | govulncheck 2026-11-10: none. Same version as LibreDCM | Active, single primary maintainer |

## Indirect dependencies (36)

Covered through the direct dependency that pulls them in, the SBOM and the vulnerability scan.

| Module | Version | Licence |
|---|---|---|
| github.com/beorn7/perks | v1.0.1 | see SBOM |
| github.com/cespare/xxhash/v2 | v2.3.0 | see SBOM |
| github.com/dustin/go-humanize | v1.0.1 | see SBOM |
| github.com/ebitengine/purego | v0.10.1 | see SBOM |
| github.com/godicom-dev/golibjpeg | v1.3.0 | see SBOM |
| github.com/godicom-dev/goopenjpeg | v1.3.0 | see SBOM |
| github.com/godicom-dev/gorle | v1.0.1 | see SBOM |
| github.com/google/uuid | v1.6.0 | see SBOM |
| github.com/jackc/pgpassfile | v1.0.0 | see SBOM |
| github.com/jackc/pgservicefile | v0.0.0-20240606120523-5a60cdf6a761 | see SBOM |
| github.com/jackc/puddle/v2 | v2.2.2 | see SBOM |
| github.com/klauspost/compress | v1.20.0 | see SBOM |
| github.com/klauspost/cpuid/v2 | v2.4.0 | see SBOM |
| github.com/klauspost/crc32 | v1.3.0 | see SBOM |
| github.com/mattn/go-isatty | v0.0.24 | see SBOM |
| github.com/minio/crc64nvme | v1.1.1 | see SBOM |
| github.com/minio/md5-simd | v1.1.2 | see SBOM |
| github.com/munnerz/goautoneg | v0.0.0-20191010083416-a7dc8b61c822 | see SBOM |
| github.com/nats-io/nkeys | v0.4.16 | see SBOM |
| github.com/nats-io/nuid | v1.0.1 | see SBOM |
| github.com/ncruces/go-strftime | v1.0.0 | see SBOM |
| github.com/philhofer/fwd | v1.2.0 | see SBOM |
| github.com/prometheus/common | v0.70.1 | see SBOM |
| github.com/prometheus/procfs | v0.21.1 | see SBOM |
| github.com/remyoudompheng/bigfft | v0.0.0-20230129092748-24d4a6f8daec | see SBOM |
| github.com/rs/xid | v1.6.0 | see SBOM |
| github.com/tinylib/msgp | v1.6.4 | see SBOM |
| github.com/zeebo/xxh3 | v1.1.0 | see SBOM |
| golang.org/x/net | v0.60.0 | see SBOM |
| golang.org/x/sys | v0.48.0 | see SBOM |
| golang.org/x/text | v0.42.0 | see SBOM |
| google.golang.org/protobuf | v1.36.12 | see SBOM |
| gopkg.in/ini.v1 | v1.67.3 | see SBOM |
| modernc.org/libc | v1.77.1 | see SBOM |
| modernc.org/mathutil | v1.7.1 | see SBOM |
| modernc.org/memory | v1.12.1 | see SBOM |
