# Records index (records kept outside Git)

Records that are not tied to code are kept in Google Drive (see `SDP.md` §8).
Each record is listed here so the design history file stays complete. Link
to the Drive file; never paste sensitive content (patient data, unpublished
vulnerabilities) into this repository.

Drive folder: [*LibreRWS/QMS*](https://drive.google.com/drive/folders/1CdqxaUdTPYm88fUgV8I5LHEjrdh4fkeP)
(created 2026-11-09 in patrick@mulcahy.io's Drive as "Libre Systems QMS",
renamed to `QMS` and moved into the shared `LibreRWS` project folder the same
day; owner patrick@mulcahy.io; moves to Libre Systems' own Workspace when it
exists). Subfolders: 01 Training, 02 Suppliers, 03 Design Reviews (signed),
04 Release Records (signed), 05 Management Review, 06 Internal Audits,
07 CAPA, 08 Complaints (restricted), 09 Regulatory Correspondence,
10 Security Test Reports (restricted).

| ID | Record | Type | Date | Drive link | Owner |
|---|---|---|---|---|---|
| | | | | | |

Record types: training, supplier evaluation/contract, design review (signed),
release record (signed), management review, internal audit, CAPA,
complaint, regulatory correspondence, security test report.
